---
id: rb-hvac-temperature
title: 机房回风温度高
applies_to: [cooling]
symptoms: ["回风温度高", "压缩机高压", "湿度异常"]
risk: high
requires_change: true
owner: facility-team
version: 1
reviewed_at: 2026-10-18
---

## 现象

精密空调回风温度超过 27°C，可能伴随压缩机高压、滤网堵塞或制冷剂不足。

## 排查步骤

1. 查空调运行状态、压缩机、风机、滤网与冷凝器。
2. 查机房冷热通道、机柜进风温度与热点。
3. 查是否有备用空调可切换。
4. 查室外机环境与市电状态。

## 处置

1. 优先切换备用空调，避免机房温度继续上升。
2. 清理滤网/冷凝器，检查制冷剂与压缩机。
3. 若短时间无法恢复，评估关闭非关键设备或迁移负载。
4. 涉及空调停机/切换的变更需审批并通知值班。

## 回滚

- 切换备用空调后，确认原空调修复再切回；切回前验证温度稳定。
- 停机操作保留原运行参数。

## 风险与注意事项

- 机房温度持续升高可能导致设备保护性关机，必须优先处理。
- 禁止同时停掉所有空调。
